&HEAD CHID='FM_15cm_Burner_C2H4_20p9_2cm_direct_noPlnk', TITLE='FM 15 cm ethylene burner'/

&MULT ID='m1', DX=0.30,DY=0.30,DZ=0.30, I_UPPER=3,J_UPPER=3,K_UPPER=5 / 96 mesh
&MESH IJK=15,15,15, XB=-0.6,-0.3,-0.6,-0.3,-0.36,-0.06, MULT_ID='m1' /

&TIME T_END=40. /

&DUMP DT_HRR=0.5 /

! Direct RadCal line-by-line absorption model
&RADI RADCAL_DIRECT=.TRUE. /

&MISC SIMULATION_MODE='LES', SOOT_DENSITY=1740.0 /
&PRES SOLVER='ULMAT HYPRE', MAX_PRESSURE_ITERATIONS=1 /

&REAC FUEL='ETHYLENE', SOOT_YIELD=0.043, CO_YIELD=0.013, RADIATIVE_FRACTION=0.34, N_SIMPLE_CHEMISTRY_REACTIONS=2, FUEL_C_TO_CO_FRACTION=0.60 /

&SURF ID='wall', COLOR='GRAY'/
&SURF ID='burner', SPEC_ID(1)='ETHYLENE', MASS_FLUX(1)=0.0216, COLOR='RED', BLOWING=T, TMP_FRONT=80 / fuel flow = 0.318 g/s per MaCFP documentation
&SURF ID='coflow', COLOR='BLUE', VEL=-0.041 /

&ZONE XYZ=0,0,0.3, LEAK_AREA(0)=0.001 /
&SURF ID='side wall', COLOR='LIGHT BLUE', LEAK_PATH=1,0, THICKNESS=0.0254, MATL_ID='MARINITE', DEFAULT=T /
&MATL ID = 'MARINITE'
      EMISSIVITY = 0.8
      DENSITY = 737.
      SPECIFIC_HEAT = 1.0
      CONDUCTIVITY = 0.1 /

&SURF ID='HOOD_OUTFLOW', COLOR='GREEN', VOLUME_FLOW=0.08 / reported 0.11 m3/s (after makeup air), reduced to create slightly positive pressure
&GEOM ID='hood', SURF_ID='wall','HOOD_OUTFLOW', CELL_BLOCK_IOR=3, BINARY_FILE='../../../../cad/Case_Studies/FM_Burner/hood.bingeom'/
&GEOM ID='base', SURF_ID='wall', XB=-0.102,0.102,-0.102,0.102,-0.286,-0.254/

! GEOM Vertices: 294 | Faces: 576
&GEOM ID='burner' MOVE_ID='mv1', SURF_ID='burner','wall' BINARY_FILE='../../../../cad/Case_Studies/FM_Burner/burner.bingeom' /
&MOVE ID='mv1', DZ=0.0001/

! &MULT ID='cube array', DX=0.02,DY=0.02, I_UPPER=9,J_UPPER=9 /
! &OBST XB=-0.10,-0.08,-0.10,-0.08,-0.254,0.0000
!       MULT_ID='cube array'
!       SURF_IDS='burner','wall','wall'
!       SHAPE='CYLINDER'
!       RADIUS=0.0685
!       HEIGHT=0.254
!       XYZ=0,0,-0.254 /

&VENT DB='ZMIN', SURF_ID='coflow'/

&SLCF PBY=0, QUANTITY='VELOCITY', VECTOR=T/
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='ETHYLENE' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='MASS FRACTION', SPEC_ID='SOOT' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT' CELL_CENTERED=T/
&SLCF PBY=0, QUANTITY='HRRPUV', CELL_CENTERED=T/

&BNDF QUANTITY='RADIATIVE HEAT FLUX' /

&DEVC XBP=0.599,0.599,-0.59,0.59,0.36,0.36, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_YLINE_XMAX', POINTS=60, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=-1/
&DEVC XBP=0.599,0.599,0.0,0.0,-0.35,1.43, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_ZLINE_XMAX', POINTS=90, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=-1/
&DEVC XBP=-0.6,-0.6,-0.59,0.59,0.36,0.36, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_YLINE_XMIN', POINTS=60, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=1/
&DEVC XBP=-0.6,-0.6,0.0,0.0,-0.35,1.43, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_ZLINE_XMIN', POINTS=90, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=1/

&DEVC XBP=-0.59,0.59,0.599,0.599,0.36,0.36, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_XLINE_YMAX', POINTS=60, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=-2/
&DEVC XBP=0.0,0.0,0.599,0.599,-0.35,1.43, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_ZLINE_YMAX', POINTS=90, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=-2/
&DEVC XBP=-0.59,0.59,-0.6,-0.6,0.36,0.36, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_XLINE_YMIN', POINTS=60, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=2/
&DEVC XBP=0.0,0.0,-0.6,-0.6,-0.35,1.43, QUANTITY='RADIATIVE HEAT FLUX', ID='RAD_FLUX_ZLINE_YMIN', POINTS=90, HIDE_COORDINATES=F, UNITS='kW/m2', IOR=2/



&PROP ID='T_hist'
      HISTOGRAM=.TRUE.
      HISTOGRAM_NBINS=200
      HISTOGRAM_LIMITS=0,2000
      HISTOGRAM_CUMULATIVE=.FALSE.
      HISTOGRAM_NORMALIZE=.TRUE. /

&PROP ID='soot_hist'
      HISTOGRAM=.TRUE.
      HISTOGRAM_NBINS=200
      HISTOGRAM_LIMITS=0,10
      HISTOGRAM_CUMULATIVE=.FALSE.
      HISTOGRAM_NORMALIZE=.TRUE. /

&DEVC XB=0.0,0.0,0.0,0.0,0.01,0.79, QUANTITY='RADIATION LOSS', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=0.6, DY=0.6, DZ=0.01, CONVERSION_FACTOR=-50, POINTS=40, Z_ID='z', ID='RHRRPUL', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=0.0,0.0,0.0,0.0,0.01,0.79, QUANTITY='RADIATION LOSS', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=0.6, DY=0.6, DZ=0.01, CONVERSION_FACTOR=-50, POINTS=40, Z_ID='z', ID='RHRRPUL_rms', HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS' /

&DEVC XB=-0.005,0.115,0.0,0.0,0.076,0.076, QUANTITY='TEMPERATURE', ID='T_0p5D', POINTS=7, HIDE_COORDINATES=F, CONVERSION_ADDEND=273.15, UNITS='K', X_ID='r', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.152,0.152, QUANTITY='TEMPERATURE', ID='T_1p0D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.228,0.228, QUANTITY='TEMPERATURE', ID='T_1p5D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.304,0.304, QUANTITY='TEMPERATURE', ID='T_2p0D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.380,0.380, QUANTITY='TEMPERATURE', ID='T_2p5D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.456,0.456, QUANTITY='TEMPERATURE', ID='T_3p0D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.532,0.532, QUANTITY='TEMPERATURE', ID='T_3p5D', POINTS=7, HIDE_COORDINATES=T, CONVERSION_ADDEND=273.15, UNITS='K' /

&DEVC XB=-0.005,0.115,0.0,0.0,0.076,0.076, QUANTITY='TEMPERATURE', ID='T_rms_0p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.152,0.152, QUANTITY='TEMPERATURE', ID='T_rms_1p0D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.228,0.228, QUANTITY='TEMPERATURE', ID='T_rms_1p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.304,0.304, QUANTITY='TEMPERATURE', ID='T_rms_2p0D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.380,0.380, QUANTITY='TEMPERATURE', ID='T_rms_2p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.456,0.456, QUANTITY='TEMPERATURE', ID='T_rms_3p0D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /
&DEVC XB=-0.005,0.115,0.0,0.0,0.532,0.532, QUANTITY='TEMPERATURE', ID='T_rms_3p5D', POINTS=7, HIDE_COORDINATES=T, TEMPORAL_STATISTIC='RMS', UNITS='K' /

&DEVC XYZ=0.000,0.000,0.076, QUANTITY='TEMPERATURE', ID='T_r=0_z=0p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=F /
&DEVC XYZ=0.010,0.000,0.076, QUANTITY='TEMPERATURE', ID='T_r=1_z=0p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.076, QUANTITY='TEMPERATURE', ID='T_r=2_z=0p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.076, QUANTITY='TEMPERATURE', ID='T_r=3_z=0p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.076, QUANTITY='TEMPERATURE', ID='T_r=4_z=0p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=0_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=F /
&DEVC XYZ=0.010,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=1_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=2_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=3_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.152, QUANTITY='TEMPERATURE', ID='T_r=4_z=1p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=0_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=1_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=2_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=3_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.228, QUANTITY='TEMPERATURE', ID='T_r=4_z=1p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=0_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=1_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=2_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=3_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.304, QUANTITY='TEMPERATURE', ID='T_r=4_z=2p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=0_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=1_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=2_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=3_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.380, QUANTITY='TEMPERATURE', ID='T_r=4_z=2p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=0_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=1_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=2_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=3_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.456, QUANTITY='TEMPERATURE', ID='T_r=4_z=3p0D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XYZ=0.000,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=0_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.010,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=1_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.020,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=2_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.030,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=3_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /
&DEVC XYZ=0.040,0.000,0.532, QUANTITY='TEMPERATURE', ID='T_r=4_z=3p5D', CONVERSION_ADDEND=273.15, UNITS='K', STATISTICS_START=3., PROP_ID='T_hist', HIDE_COORDINATES=T /

&DEVC XB=-0.115,0.115,0.0,0.0,0.07532,0.07532, QUANTITY='U-VELOCITY', ID='U_0p5D', POINTS=12, HIDE_COORDINATES=F, UNITS='m/s', X_ID='r_Vel', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.15092,0.15092, QUANTITY='U-VELOCITY', ID='U_1p0D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.22652,0.22652, QUANTITY='U-VELOCITY', ID='U_1p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.30212,0.30212, QUANTITY='U-VELOCITY', ID='U_2p0D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.37772,0.37772, QUANTITY='U-VELOCITY', ID='U_2p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.45836,0.45836, QUANTITY='U-VELOCITY', ID='U_3p0D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.53396,0.53396, QUANTITY='U-VELOCITY', ID='U_3p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
                                     
&DEVC XB=-0.115,0.115,0.0,0.0,0.07540,0.07540, QUANTITY='W-VELOCITY', ID='W_0p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.15100,0.15100, QUANTITY='W-VELOCITY', ID='W_1p0D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.22660,0.22660, QUANTITY='W-VELOCITY', ID='W_1p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.30220,0.30220, QUANTITY='W-VELOCITY', ID='W_2p0D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.37780,0.37780, QUANTITY='W-VELOCITY', ID='W_2p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.45844,0.45844, QUANTITY='W-VELOCITY', ID='W_3p0D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /
&DEVC XB=-0.115,0.115,0.0,0.0,0.53404,0.53404, QUANTITY='W-VELOCITY', ID='W_3p5D', POINTS=12, HIDE_COORDINATES=T, UNITS='m/s' /

&DEVC XB=-0.205,0.205,0.0,0.0,0.076,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_0p5D', POINTS=21, HIDE_COORDINATES=F, CONVERSION_FACTOR=1E6, UNITS='ppm', X_ID='x', COORD_FACTOR=100., XYZ_UNITS='cm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.152,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_1p0D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.228,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_1p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.380,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_2p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.532,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_3p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm' /

&DEVC XB=-0.205,0.205,0.0,0.0,0.076,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_0p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.152,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_1p0D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.228,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_1p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.380,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_2p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /
&DEVC XB=-0.205,0.205,0.0,0.0,0.532,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_rms_3p5D', POINTS=21, HIDE_COORDINATES=T, CONVERSION_FACTOR=1E6, UNITS='ppm', TEMPORAL_STATISTIC='RMS' /

&DEVC XYZ= 0.000,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=F /
&DEVC XYZ= 0.010,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.076, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=0p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.152, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=1p0D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.228, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=1p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.380, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=2p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&DEVC XYZ= 0.000,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 0_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.010,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 1_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.020,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 2_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.030,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 3_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.040,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 4_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.050,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 5_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.060,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 6_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.070,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 7_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.080,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 8_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.090,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x= 9_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.100,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=10_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.110,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=11_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.120,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=12_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.130,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=13_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.140,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=14_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /
&DEVC XYZ= 0.150,0.000,0.532, QUANTITY='AEROSOL VOLUME FRACTION', SPEC_ID='SOOT', ID='soot_x=15_z=3p5D', CONVERSION_FACTOR=1E6, UNITS='ppm', STATISTICS_START=3., PROP_ID='soot_hist', HIDE_COORDINATES=T /

&TAIL /
